<!DOCTYPE html>
<!--[if IE]><![endif]-->
<html>
  
  <head>
    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <title>PI Adapter for Modbus TCP principles of operation </title>
    <meta name="viewport" content="width=device-width">
    <meta name="title" content="PI Adapter for Modbus TCP principles of operation ">
    <meta name="generator" content="docfx 2.56.1.0">
    
    <link rel="shortcut icon" href="../../favicon.ico">
    <link rel="stylesheet" href="../../styles/docfx.vendor.css">
    <link rel="stylesheet" href="../../styles/docfx.css">
    <link rel="stylesheet" href="../../styles/main.css">
    <meta property="docfx:navrel" content="../../toc.html">
    <meta property="docfx:tocrel" content="../toc.html">
    
    <meta property="docfx:rel" content="../../">
    
  </head>
  <body data-spy="scroll" data-target="#affix" data-offset="120">
    <div id="wrapper">
      <header>
        
        <nav id="autocollapse" class="navbar navbar-inverse ng-scope" role="navigation">
          <div class="container">
            <div class="navbar-header">
              <button type="button" class="navbar-toggle" data-toggle="collapse" data-target="#navbar">
                <span class="sr-only">Toggle navigation</span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
              </button>
              <a class="navbar-brand" href="../../V1/index.html" width="46">
                <img id="logo" src="../../V1/main/V1/images/atlas_icon.png" height="46" width="46" alt="OSIsoft Edge System"> 
              </a>
            </div>
            <div class="collapse navbar-collapse" id="navbar">
              <form class="navbar-form navbar-right" role="search" id="search">
                <div class="form-group">
                  <input type="text" class="form-control" id="search-query" placeholder="Search" autocomplete="off">
                </div>
              </form>
            </div>
          </div>
        </nav>
        
        <div class="subnav navbar navbar-default">
          <div class="container hide-when-search" id="breadcrumb">
            <ul class="breadcrumb">
              <li></li>
            </ul>
          </div>
        </div>
      </header>
      <div class="container body-content">
        
        <div id="search-results">
          <div class="search-list"></div>
          <div class="sr-items">
            <p><i class="glyphicon glyphicon-refresh index-loading"></i></p>
          </div>
          <ul id="pagination"></ul>
        </div>
      </div>
      <div role="main" class="container body-content hide-when-search">
        
        <div class="sidenav hide-when-search">
          <a class="btn toc-toggle collapse" data-toggle="collapse" href="#sidetoggle" aria-expanded="false" aria-controls="sidetoggle">Show / Hide Table of Contents</a>
          <div class="sidetoggle collapse" id="sidetoggle">
            <div id="sidetoc"></div>
          </div>
        </div>
        <div class="article row grid-right">
          <div class="col-md-10">
            <article class="content wrap" id="_content" data-uid="PIAdapterForModbusTCPPrinciplesOfOperation">
<h1 id="pi-adapter-for-modbus-tcp-principles-of-operation">PI Adapter for Modbus TCP principles of operation</h1>

<p>This adapter&#39;s operations focus on data collection and stream creation.</p>
<h2 id="adapter-configuration">Adapter configuration</h2>
<p>For the Modbus TCP adapter to start data collection, configure the following:</p>
<ul>
<li>Data source: Provide the data source from which the adapter should collect data.</li>
<li>Data selection: Select Modbus TCP items to which the adapter should subscribe for data.</li>
<li>Logging: Set up the logging attributes to manage the adapter logging behavior.</li>
</ul>
<p>For more details, see <a class="xref" href="../Configuration/PI%20Adapter%20for%20Modbus%20TCP%20data%20source%20configuration.html">PI Adapter for Modbus TCP data source configuration</a> and <a class="xref" href="../Configuration/PI%20Adapter%20for%20Modbus%20TCP%20data%20selection%20configuration.html">PI Adapter for Modbus TCP data selection configuration</a>.</p>
<h2 id="connection">Connection</h2>
<p>The adapter communicates with the Modbus TCP devices through the TCP/IP network by sending request packets that are constructed based on the data selection configurations. It collects the response packets returned by the devices.</p>
<h2 id="data-collection">Data collection</h2>
<p>The adapter collects data from the Modbus TCP devices at the polling rates that you specify. The rates are set in each of the data selection configurations and can range from 0 milliseconds (as fast as possible) up to 1 day per polling. The adapter automatically optimizes the data collection process by grouping the requests to reduce the I/O load imposed on the Modbus TCP networks. For more information see <a class="xref" href="../Configuration/PI%20Adapter%20for%20Modbus%20TCP%20data%20selection%20configuration.html">PI Adapter for Modbus TCP data selection configuration</a>.</p>
<h3 id="data-types">Data types</h3>
<p>The adapter converts readings from single or multiple registers into the data types specified by the data type code and populates the value into streams.</p>
<p>The following table lists all data types with their corresponding type codes supported by the adapter.</p>
<table>
<thead>
<tr>
<th>Data type code</th>
<th>Data type name</th>
<th>Value type</th>
<th>Register type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td><code>Boolean</code></td>
<td><code>Boolean</code></td>
<td>Bool</td>
<td>0 = false <br> 1 = true</td>
</tr>
<tr>
<td>10</td>
<td><code>Int16</code></td>
<td><code>Int16</code></td>
<td>Bool/16-bit</td>
<td>Read 1 Modbus TCP register<sup>1</sup> and interpret as a 16-bit integer. Bytes [BA] read from the device are stored as [AB].<sup>2</sup></td>
</tr>
<tr>
<td>20</td>
<td><code>UInt16</code></td>
<td><code>UInt16</code></td>
<td>Bool/16-bit</td>
<td>Read 1 Modbus TCP register<sup>1</sup> and interpret as an unsigned 16-bit integer. Bytes [BA] read from the device are stored as [AB].<sup>2</sup></td>
</tr>
<tr>
<td>30</td>
<td><code>Int32</code></td>
<td><code>Int32</code></td>
<td>16-bit/32-bit</td>
<td>Read 32 bits from the Modbus TCP device and interpret as a 32-bit integer. Bytes [DCBA] read from the device are stored as [ABCD].<sup>2</sup></td>
</tr>
<tr>
<td>31</td>
<td><code>Int32ByteSwap</code></td>
<td><code>Int32</code></td>
<td>16-bit/32-bit</td>
<td>Read 32 bits from the Modbus TCP device and interpret as a 32-bit integer. Bytes [BADC] read from the device are stored as [ABCD].<sup>2</sup></td>
</tr>
<tr>
<td>100</td>
<td><code>Float32</code></td>
<td><code>Float32</code></td>
<td>16-bit/32-bit</td>
<td>Read 32 bits from the Modbus TCP device and interpret as a 32-bit float. Bytes [DCBA] read from the device are stored as [ABCD].<sup>2</sup></td>
</tr>
<tr>
<td>101</td>
<td><code>Float32ByteSwap</code></td>
<td><code>Float32</code></td>
<td>16-bit/32-bit</td>
<td>Read 32 bits from the Modbus TCP device and interpret as a 32-bit float. Bytes [BADC] read from the device are stored as [ABCD].<sup>2</sup></td>
</tr>
<tr>
<td>110</td>
<td><code>Float64</code></td>
<td><code>Float64</code></td>
<td>16-bit/32-bit</td>
<td>Read 64 bits from the Modbus TCP device and interpret as a 64-bit float. Bytes [HGFEDCBA] read from the device are stored as [ABCDEFGH].<sup>2</sup></td>
</tr>
<tr>
<td>111</td>
<td><code>Float64ByteSwap</code></td>
<td><code>Float64</code></td>
<td>16-bit/32-bit</td>
<td>Read 64 bits from the Modbus TCP device and interpret as a 64-bit float. Bytes [BADCFEHG] read from the device are stored as [ABCDEFGH].<sup>2</sup></td>
</tr>
<tr>
<td>1001 - 1250</td>
<td><code>String</code></td>
<td><code>String</code></td>
<td>16-bit/32-bit</td>
<td>1001 reads a one-character string, 1002 reads a two-character string, and 1003 reads a three-character string and so on. Bytes [AB] are interpreted as &quot;AB&quot;.</td>
</tr>
<tr>
<td>2001 - 2250</td>
<td><code>StringByteSwap</code></td>
<td><code>String</code></td>
<td>16-bit/32-bit</td>
<td>2001 reads a one-character string, 2002 reads a two-character string, and 2003 reads a three-character string and so on. Bytes [BA] are interpreted as &quot;AB&quot;.</td>
</tr>
</tbody>
</table>
<p><sup>1</sup> For more information about Modbus TCP registers, see <a href="https://www.se.com/us/en/faqs/FA168406/">How is data stored in Standard Modbus? (https://www.se.com/us/en/faqs/FA168406/)</a></p>
<p><sup>2</sup> Bytes are read in reverse order.</p>
<h2 id="stream-creation">Stream creation</h2>
<p>The Modbus TCP adapter creates a stream with two properties for each selected Modbus TCP item. The properties are described in the following table.</p>
<table>
<thead>
<tr>
<th>Property name</th>
<th>Data type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Timestamp</code></td>
<td>String</td>
<td>The response time of the stream data from the Modbus TCP device</td>
</tr>
<tr>
<td><code>Value</code></td>
<td>Specified by the data selection</td>
<td>The value of the stream data from the Modbus TCP device</td>
</tr>
</tbody>
</table>
<p>Certain metadata are sent with each stream created. The following metadata are common for every adapter type:</p>
<ul>
<li><strong>ComponentId</strong>: Specifies the data source, for example, <em>Modbus1</em></li>
<li><strong>ComponentType</strong>: Specifies the type of adapter, for example, <em>Modbus</em></li>
</ul>
<p>Each stream created for the selected measurement has a unique identifier (stream ID). If you specify a custom stream ID for the measurement in the data selection configuration, the adapter uses that stream ID to create the stream. Otherwise, the adapter constructs the stream ID using the following format:</p>
<pre><code class="lang-code">&lt;Adapter Component ID&gt;.&lt;Device ID&gt;.&lt;Unit ID&gt;.&lt;Register Type&gt;.&lt;Register Offset&gt;
</code></pre><p><strong>Note:</strong> Naming convention is affected by <code>StreamIdPrefix</code> and <code>DefaultStreamIdPattern</code> settings in the data source configuration. For more information, see <a class="xref" href="../Configuration/PI%20Adapter%20for%20Modbus%20TCP%20data%20source%20configuration.html">PI Adapter for Modbus TCP data source configuration</a>.</p>
</article>
          </div>
          
          <div class="hidden-sm col-md-2" role="complementary">
            <div class="sideaffix">
              <div class="contribution">
                <ul class="nav">
                  <li>
                    <a href="https://github.com/osisoft/PI-Adapter-Modbus-Docs/blob/master/V1/PI Adapter for Modbus TCP overview/PI Adapter for Modbus TCP principles of operation.md/#L1" class="contribution-link">Improve this Doc</a>
                  </li>
                </ul>
              </div>
              <nav class="bs-docs-sidebar hidden-print hidden-xs hidden-sm affix" id="affix">
              <!-- <p><a class="back-to-top" href="#top">Back to top</a><p> -->
              </nav>
            </div>
          </div>
        </div>
      </div>
      
      <footer>
        <div class="grad-bottom"></div>
        <div class="footer">
          <div class="container">
            <span class="pull-right">
              <a href="#top">Back to top</a>
            </span>
            
            <span><a href="https://www.osisoft.com/copyright/">© 2019 - 2020 OSIsoft, LLC. All rights reserved.</a></span>
          </div>
        </div>
      </footer>
    </div>
    
    <script type="text/javascript" src="../../styles/docfx.vendor.js"></script>
    <script type="text/javascript" src="../../styles/docfx.js"></script>
    <script type="text/javascript" src="../../styles/main.js"></script>
  </body>
</html>
